!- Linux Line endings 

VERSION,
    22.2;                     !- Version Identifier

SIMULATIONCONTROL,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    ,                         !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

TIMESTEP,
    4;                        !- Number of Timesteps per Hour

SITE:LOCATION,
    San Francisco Intl Ap,    !- Name
    37.62,                    !- Latitude
    -8,                       !- Longitude
    2,                        !- Time Zone
    0;                        !- Elevation

RUNPERIOD,
    July_1,                   !- Name
    7,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    7,                        !- End Month
    1,                        !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

MATERIAL,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    I02 50mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0508,                   !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    M01 100mm brick,          !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.89,                     !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    M14a 100mm heavyweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:AIRGAP,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

MATERIAL:AIRGAP,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WINDOWMATERIAL:GLAZING,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

CONSTRUCTION,
    Medium Exterior Wall,     !- Name
    M01 100mm brick,          !- Outside Layer
    I02 50mm insulation board,    !- Layer 2
    F04 Wall air space resistance,    !- Layer 3
    G01a 19mm gypsum board;    !- Layer 4

CONSTRUCTION,
    Medium Roof/Ceiling,      !- Name
    M14a 100mm heavyweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

CONSTRUCTION,
    Medium Partitions,        !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

CONSTRUCTION,
    Medium Floor,             !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M14a 100mm heavyweight concrete;    !- Layer 3

CONSTRUCTION,
    Medium Furnishings,       !- Name
    G05 25mm wood;            !- Outside Layer

CONSTRUCTION,
    Sgl Clr 6mm,              !- Name
    CLEAR 6MM;                !- Outside Layer

GLOBALGEOMETRYRULES,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockwise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

ZONE,
    Block `balcony_9` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `bedroom_4` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `storeroom_5` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `living_room_2` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `kitchen_1` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `bedroom_6` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `bedroom_10` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `bathroom_7` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `shaft_3` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `bathroom_0` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block `corridor_8` Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -7.261,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -7.261,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.405,                    !- Vertex 3 Xcoordinate
    -7.261,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.405,                    !- Vertex 4 Xcoordinate
    -7.261,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.405,                    !- Vertex 1 Xcoordinate
    -7.261,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.405,                    !- Vertex 2 Xcoordinate
    -7.261,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.405,                    !- Vertex 3 Xcoordinate
    -4.013,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.405,                    !- Vertex 4 Xcoordinate
    -4.013,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.405,                    !- Vertex 1 Xcoordinate
    -4.013,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.405,                    !- Vertex 2 Xcoordinate
    -4.013,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.851,                    !- Vertex 3 Xcoordinate
    -4.013,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.851,                    !- Vertex 4 Xcoordinate
    -4.013,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.851,                    !- Vertex 1 Xcoordinate
    -4.013,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    6.851,                    !- Vertex 2 Xcoordinate
    -4.013,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.851,                    !- Vertex 3 Xcoordinate
    0.236,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.851,                    !- Vertex 4 Xcoordinate
    0.236,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0005,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.851,                    !- Vertex 1 Xcoordinate
    0.236,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    6.851,                    !- Vertex 2 Xcoordinate
    0.236,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    0.236,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    0.236,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    6.851,                    !- Vertex 1 Xcoordinate
    0.236,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.851,                    !- Vertex 2 Xcoordinate
    -4.013,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.405,                    !- Vertex 3 Xcoordinate
    -4.013,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.405,                    !- Vertex 4 Xcoordinate
    -7.261,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    4.449,                    !- Vertex 5 Xcoordinate
    -7.261,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    4.449,                    !- Vertex 6 Xcoordinate
    0.236,                    !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    5.405,                    !- Vertex 1 Xcoordinate
    -7.261,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    5.405,                    !- Vertex 2 Xcoordinate
    -4.013,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    6.851,                    !- Vertex 3 Xcoordinate
    -4.013,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    6.851,                    !- Vertex 4 Xcoordinate
    0.236,                    !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    4.449,                    !- Vertex 5 Xcoordinate
    0.236,                    !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    4.449,                    !- Vertex 6 Xcoordinate
    -7.261,                   !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -1.332,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -1.332,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.332,                   !- Vertex 3 Xcoordinate
    -1.332,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.332,                   !- Vertex 4 Xcoordinate
    -1.332,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.332,                   !- Vertex 1 Xcoordinate
    -1.332,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -9.332,                   !- Vertex 2 Xcoordinate
    -1.332,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.332,                   !- Vertex 3 Xcoordinate
    -3.707,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.332,                   !- Vertex 4 Xcoordinate
    -3.707,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -1.332,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -3.707,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.332,                   !- Vertex 3 Xcoordinate
    -3.707,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.332,                   !- Vertex 4 Xcoordinate
    -1.332,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -3.707,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -1.332,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -9.332,                   !- Vertex 3 Xcoordinate
    -1.332,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -9.332,                   !- Vertex 4 Xcoordinate
    -3.707,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    1.154,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    1.154,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.184,                   !- Vertex 3 Xcoordinate
    1.154,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.184,                   !- Vertex 4 Xcoordinate
    1.154,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.184,                   !- Vertex 1 Xcoordinate
    1.154,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.184,                   !- Vertex 2 Xcoordinate
    1.154,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.184,                   !- Vertex 3 Xcoordinate
    -0.238,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.184,                   !- Vertex 4 Xcoordinate
    -0.238,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    1.154,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -0.238,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.184,                   !- Vertex 3 Xcoordinate
    -0.238,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.184,                   !- Vertex 4 Xcoordinate
    1.154,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -0.238,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    1.154,                    !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -2.184,                   !- Vertex 3 Xcoordinate
    1.154,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -2.184,                   !- Vertex 4 Xcoordinate
    -0.238,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    0.159,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    0.159,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    0.159,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    0.159,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    0.159,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -4.281,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.281,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    0.159,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -4.281,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    0.159,                    !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    0.159,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.281,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -7.186,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -7.186,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -7.186,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -7.186,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.531,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -7.186,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -7.186,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -5.182,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -3.82,                    !- Vertex 5 Xcoordinate
    -5.182,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -3.82,                    !- Vertex 6 Xcoordinate
    -4.531,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -7.186,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.531,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.82,                    !- Vertex 3 Xcoordinate
    -4.531,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3.82,                    !- Vertex 4 Xcoordinate
    -5.182,                   !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    -4.945,                   !- Vertex 5 Xcoordinate
    -5.182,                   !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    -4.945,                   !- Vertex 6 Xcoordinate
    -7.186,                   !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -7.139,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -7.139,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    -7.139,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    -7.139,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -4.281,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -7.139,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -7.139,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.281,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -7.139,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -4.281,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.281,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -7.139,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Wall 0001,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.297,                   !- Vertex 1 Xcoordinate
    -7.229,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -9.297,                   !- Vertex 2 Xcoordinate
    -7.229,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -7.229,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -7.229,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Wall 0004,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.297,                   !- Vertex 1 Xcoordinate
    -3.707,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -9.297,                   !- Vertex 2 Xcoordinate
    -3.707,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.297,                   !- Vertex 3 Xcoordinate
    -7.229,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.297,                   !- Vertex 4 Xcoordinate
    -7.229,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -3.707,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -7.229,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.297,                   !- Vertex 3 Xcoordinate
    -7.229,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.297,                   !- Vertex 4 Xcoordinate
    -3.707,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -7.229,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -3.707,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -9.297,                   !- Vertex 3 Xcoordinate
    -3.707,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -9.297,                   !- Vertex 4 Xcoordinate
    -7.229,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.251,                   !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -2.251,                   !- Vertex 2 Xcoordinate
    -3.708,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.024,                   !- Vertex 3 Xcoordinate
    -3.708,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.024,                   !- Vertex 4 Xcoordinate
    -4.531,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -3.82,                    !- Vertex 5 Xcoordinate
    -4.531,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -3.82,                    !- Vertex 6 Xcoordinate
    -2.153,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.024,                   !- Vertex 1 Xcoordinate
    -4.531,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.024,                   !- Vertex 2 Xcoordinate
    -3.708,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -2.251,                   !- Vertex 3 Xcoordinate
    -3.708,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -2.251,                   !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    -3.82,                    !- Vertex 5 Xcoordinate
    -2.153,                   !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    -3.82,                    !- Vertex 6 Xcoordinate
    -4.531,                   !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.024,                   !- Vertex 1 Xcoordinate
    -4.526,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.024,                   !- Vertex 2 Xcoordinate
    -4.526,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561,                   !- Vertex 3 Xcoordinate
    -4.526,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561,                   !- Vertex 4 Xcoordinate
    -4.526,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.799,                   !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.799,                   !- Vertex 2 Xcoordinate
    -3.703,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561,                   !- Vertex 3 Xcoordinate
    -3.703,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561,                   !- Vertex 4 Xcoordinate
    -4.526,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -2.024,                   !- Vertex 5 Xcoordinate
    -4.526,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -2.024,                   !- Vertex 6 Xcoordinate
    -3.708,                   !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -2.251,                   !- Vertex 7 Xcoordinate
    -3.708,                   !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -2.251,                   !- Vertex 8 Xcoordinate
    -2.153,                   !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.561,                   !- Vertex 1 Xcoordinate
    -4.526,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.561,                   !- Vertex 2 Xcoordinate
    -3.703,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.799,                   !- Vertex 3 Xcoordinate
    -3.703,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.799,                   !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    -2.251,                   !- Vertex 5 Xcoordinate
    -2.153,                   !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    -2.251,                   !- Vertex 6 Xcoordinate
    -3.708,                   !- Vertex 6 Ycoordinate
    3,                        !- Vertex 6 Zcoordinate
    -2.024,                   !- Vertex 7 Xcoordinate
    -3.708,                   !- Vertex 7 Ycoordinate
    3,                        !- Vertex 7 Zcoordinate
    -2.024,                   !- Vertex 8 Xcoordinate
    -4.526,                   !- Vertex 8 Ycoordinate
    3;                        !- Vertex 8 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0003,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.561,                   !- Vertex 1 Xcoordinate
    -4.517,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.561,                   !- Vertex 2 Xcoordinate
    -4.517,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.517,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.517,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.517,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561,                   !- Vertex 3 Xcoordinate
    -4.517,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561,                   !- Vertex 4 Xcoordinate
    -3.703,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -1.799,                   !- Vertex 5 Xcoordinate
    -3.703,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -1.799,                   !- Vertex 6 Xcoordinate
    -2.153,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.517,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.799,                   !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.799,                   !- Vertex 4 Xcoordinate
    -3.703,                   !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    -1.561,                   !- Vertex 5 Xcoordinate
    -3.703,                   !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    -1.561,                   !- Vertex 6 Xcoordinate
    -4.517,                   !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    Medium Floor,             !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -0.238,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.82,                    !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.82,                    !- Vertex 4 Xcoordinate
    -5.182,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    -4.945,                   !- Vertex 5 Xcoordinate
    -5.182,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -4.945,                   !- Vertex 6 Xcoordinate
    -0.238,                   !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Roof 0001,    !- Name
    roof,                     !- Surface Type
    Medium Roof/Ceiling,      !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -0.238,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -0.238,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -5.182,                   !- Vertex 4 Ycoordinate
    3,                        !- Vertex 4 Zcoordinate
    -3.82,                    !- Vertex 5 Xcoordinate
    -5.182,                   !- Vertex 5 Ycoordinate
    3,                        !- Vertex 5 Zcoordinate
    -3.82,                    !- Vertex 6 Xcoordinate
    -2.153,                   !- Vertex 6 Ycoordinate
    3;                        !- Vertex 6 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `living_room_2` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    1.590000e-01,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    1.590000e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    -4.280999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    -4.280999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0006_2,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_6` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -4.280999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -4.280999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    -7.138999999966472,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    -7.138999999966472,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0006_3,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    2.360000e-01,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    2.360000e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    1.590000e-01,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    1.590000e-01,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `balcony_9` Storey 0 Wall 0006_4,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `balcony_9` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -7.138999999966472,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -7.138999999966472,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    -7.260999999940395,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    -7.260999999940395,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `balcony_9` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -4.280999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -4.280999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    1.590000e-01,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    1.590000e-01,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `balcony_9` Storey 0 Wall 0006_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.449,                    !- Vertex 1 Xcoordinate
    -7.138999999966472,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.449,                    !- Vertex 2 Xcoordinate
    -7.138999999966472,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.449,                    !- Vertex 3 Xcoordinate
    -4.280999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.449,                    !- Vertex 4 Xcoordinate
    -4.280999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_10` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.296999999787658,       !- Vertex 1 Xcoordinate
    -3.707,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -9.296999999787658,       !- Vertex 2 Xcoordinate
    -3.707,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.944999999832362,       !- Vertex 3 Xcoordinate
    -3.707,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.944999999832362,       !- Vertex 4 Xcoordinate
    -3.707,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Wall 0001_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -9.33199999993667,        !- Vertex 1 Xcoordinate
    -3.707,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -9.33199999993667,        !- Vertex 2 Xcoordinate
    -3.707,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.296999999787658,       !- Vertex 3 Xcoordinate
    -3.707,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.296999999787658,       !- Vertex 4 Xcoordinate
    -3.707,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_4` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.944999999832362,       !- Vertex 1 Xcoordinate
    -3.707,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.944999999832362,       !- Vertex 2 Xcoordinate
    -3.707,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.296999999787658,       !- Vertex 3 Xcoordinate
    -3.707,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.296999999787658,       !- Vertex 4 Xcoordinate
    -3.707,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_4` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_4` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -3.70699999993667,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -3.70699999993667,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -1.33199999993667,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -1.33199999993667,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_4` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -1.33199999993667,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -1.33199999993667,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -3.70699999993667,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -3.70699999993667,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0006_2,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_10` Storey 0 Wall 0002_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -3.70699999993667,        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -3.70699999993667,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -5.181999999564141,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -5.181999999564141,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0006_3,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -2.380000e-01,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -2.380000e-01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -1.33199999993667,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -1.33199999993667,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.184000e+00,            !- Vertex 1 Xcoordinate
    -0.238,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.184000e+00,            !- Vertex 2 Xcoordinate
    -0.238,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.590000e-01,            !- Vertex 3 Xcoordinate
    -0.238,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.590000e-01,            !- Vertex 4 Xcoordinate
    -0.238,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `storeroom_5` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.590000e-01,            !- Vertex 1 Xcoordinate
    -0.238,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -5.590000e-01,            !- Vertex 2 Xcoordinate
    -0.238,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.184000e+00,            !- Vertex 3 Xcoordinate
    -0.238,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.184000e+00,            !- Vertex 4 Xcoordinate
    -0.238,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0005_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.184000e+00,            !- Vertex 1 Xcoordinate
    -0.238,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.184000e+00,            !- Vertex 2 Xcoordinate
    -0.238,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.944999999832362,       !- Vertex 3 Xcoordinate
    -0.238,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.944999999832362,       !- Vertex 4 Xcoordinate
    -0.238,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `living_room_2` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -2.380000e-01,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -2.380000e-01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    1.590000e-01,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    1.590000e-01,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `storeroom_5` Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `storeroom_5` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    1.590000e-01,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    1.590000e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    1.1539999996311963,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    1.1539999996311963,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `storeroom_5` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    1.590000e-01,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    1.590000e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -2.380000e-01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -2.380000e-01,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -2.380000e-01,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -2.380000e-01,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -2.153000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -2.153000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Wall 0004_3,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_0` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -2.153000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -2.153000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.280999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.280999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `living_room_2` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `living_room_2` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_6` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.590000e-01,            !- Vertex 1 Xcoordinate
    -4.281,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -5.590000e-01,            !- Vertex 2 Xcoordinate
    -4.281,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.4489999995566905,       !- Vertex 3 Xcoordinate
    -4.281,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.4489999995566905,       !- Vertex 4 Xcoordinate
    -4.281,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `living_room_2` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.4489999995566905,       !- Vertex 1 Xcoordinate
    -4.281,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.4489999995566905,       !- Vertex 2 Xcoordinate
    -4.281,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.590000e-01,            !- Vertex 3 Xcoordinate
    -4.281,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.590000e-01,            !- Vertex 4 Xcoordinate
    -4.281,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `living_room_2` Storey 0 Wall 0004_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.280999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.280999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -2.153000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -2.153000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_6` Storey 0 Wall 0004_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.516999999992549,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.516999999992549,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.280999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.280999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `living_room_2` Storey 0 Wall 0004_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -2.153000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -2.153000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -2.380000e-01,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -2.380000e-01,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_6` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -7.138999999966472,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -7.138999999966472,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.530999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.530999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -7.185999999754131,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -7.185999999754131,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -7.138999999966472,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -7.138999999966472,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `kitchen_1` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.530999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.530999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -7.138999999966472,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -7.138999999966472,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.516999999992549,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.516999999992549,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.530999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.530999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_6` Storey 0 Wall 0004_3,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_6` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_0` Storey 0 Wall 0004_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -0.559,                   !- Vertex 1 Xcoordinate
    -4.280999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -0.559,                   !- Vertex 2 Xcoordinate
    -4.280999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.559,                   !- Vertex 3 Xcoordinate
    -4.516999999992549,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.559,                   !- Vertex 4 Xcoordinate
    -4.516999999992549,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_7` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.023999999742955,       !- Vertex 1 Xcoordinate
    -4.531,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.023999999742955,       !- Vertex 2 Xcoordinate
    -4.531,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.819999999832362,       !- Vertex 3 Xcoordinate
    -4.531,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.819999999832362,       !- Vertex 4 Xcoordinate
    -4.531,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.590000e-01,            !- Vertex 1 Xcoordinate
    -4.531,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -5.590000e-01,            !- Vertex 2 Xcoordinate
    -4.531,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.023999999742955,       !- Vertex 3 Xcoordinate
    -4.531,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.023999999742955,       !- Vertex 4 Xcoordinate
    -4.531,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `kitchen_1` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.819999999832362,       !- Vertex 1 Xcoordinate
    -4.531,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.819999999832362,       !- Vertex 2 Xcoordinate
    -4.531,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.023999999742955,       !- Vertex 3 Xcoordinate
    -4.531,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.023999999742955,       !- Vertex 4 Xcoordinate
    -4.531,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.82,                    !- Vertex 1 Xcoordinate
    -4.530999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.82,                    !- Vertex 2 Xcoordinate
    -4.530999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.82,                    !- Vertex 3 Xcoordinate
    -5.181999999564141,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.82,                    !- Vertex 4 Xcoordinate
    -5.181999999564141,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `kitchen_1` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.82,                    !- Vertex 1 Xcoordinate
    -5.181999999564141,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.82,                    !- Vertex 2 Xcoordinate
    -5.181999999564141,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.82,                    !- Vertex 3 Xcoordinate
    -4.530999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.82,                    !- Vertex 4 Xcoordinate
    -4.530999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_7` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.82,                    !- Vertex 1 Xcoordinate
    -4.530999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.82,                    !- Vertex 2 Xcoordinate
    -4.530999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.82,                    !- Vertex 3 Xcoordinate
    -2.153000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.82,                    !- Vertex 4 Xcoordinate
    -2.153000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.819999999832362,       !- Vertex 1 Xcoordinate
    -5.182,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.819999999832362,       !- Vertex 2 Xcoordinate
    -5.182,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.944999999832362,       !- Vertex 3 Xcoordinate
    -5.182,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.944999999832362,       !- Vertex 4 Xcoordinate
    -5.182,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `kitchen_1` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.944999999832362,       !- Vertex 1 Xcoordinate
    -5.182,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.944999999832362,       !- Vertex 2 Xcoordinate
    -5.182,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.819999999832362,       !- Vertex 3 Xcoordinate
    -5.182,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.819999999832362,       !- Vertex 4 Xcoordinate
    -5.182,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `kitchen_1` Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `kitchen_1` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bedroom_10` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -5.181999999564141,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -5.181999999564141,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -7.185999999754131,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -7.185999999754131,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `kitchen_1` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -7.185999999754131,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -7.185999999754131,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -5.181999999564141,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -5.181999999564141,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -7.228999999817461,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -7.228999999817461,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -7.185999999754131,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -7.185999999754131,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bedroom_10` Storey 0 Wall 0002_3,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bedroom_10` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0006_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -4.945,                   !- Vertex 1 Xcoordinate
    -5.181999999564141,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.945,                   !- Vertex 2 Xcoordinate
    -5.181999999564141,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.945,                   !- Vertex 3 Xcoordinate
    -3.70699999993667,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.945,                   !- Vertex 4 Xcoordinate
    -3.70699999993667,        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.024,                   !- Vertex 1 Xcoordinate
    -4.525999999605119,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.024,                   !- Vertex 2 Xcoordinate
    -4.525999999605119,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.024,                   !- Vertex 3 Xcoordinate
    -3.708000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.024,                   !- Vertex 4 Xcoordinate
    -3.708000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0002_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.024,                   !- Vertex 1 Xcoordinate
    -4.530999999959022,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.024,                   !- Vertex 2 Xcoordinate
    -4.530999999959022,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.024,                   !- Vertex 3 Xcoordinate
    -4.525999999605119,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.024,                   !- Vertex 4 Xcoordinate
    -4.525999999605119,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_7` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.024,                   !- Vertex 1 Xcoordinate
    -3.708000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.024,                   !- Vertex 2 Xcoordinate
    -3.708000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.024,                   !- Vertex 3 Xcoordinate
    -4.525999999605119,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.024,                   !- Vertex 4 Xcoordinate
    -4.525999999605119,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.023999999742955,       !- Vertex 1 Xcoordinate
    -3.708,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.023999999742955,       !- Vertex 2 Xcoordinate
    -3.708,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.251000e+00,            !- Vertex 3 Xcoordinate
    -3.708,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.251000e+00,            !- Vertex 4 Xcoordinate
    -3.708,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_7` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.251000e+00,            !- Vertex 1 Xcoordinate
    -3.708,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.251000e+00,            !- Vertex 2 Xcoordinate
    -3.708,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.023999999742955,       !- Vertex 3 Xcoordinate
    -3.708,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.023999999742955,       !- Vertex 4 Xcoordinate
    -3.708,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0008_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.251,                   !- Vertex 1 Xcoordinate
    -3.708000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.251,                   !- Vertex 2 Xcoordinate
    -3.708000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.251,                   !- Vertex 3 Xcoordinate
    -2.153000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.251,                   !- Vertex 4 Xcoordinate
    -2.153000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0008_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_7` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.251,                   !- Vertex 1 Xcoordinate
    -2.153000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.251,                   !- Vertex 2 Xcoordinate
    -2.153000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.251,                   !- Vertex 3 Xcoordinate
    -3.708000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.251,                   !- Vertex 4 Xcoordinate
    -3.708000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.251000e+00,            !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.251000e+00,            !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.819999999832362,       !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.819999999832362,       !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_7` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.819999999832362,       !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.819999999832362,       !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.251000e+00,            !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.251000e+00,            !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0003_2,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0007_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -2.251000e+00,            !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -2.251000e+00,            !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.799000e+00,            !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.799000e+00,            !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `corridor_8` Storey 0 Wall 0003_3,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `corridor_8` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_0` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.799000e+00,            !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.799000e+00,            !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -5.590000e-01,            !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -5.590000e-01,            !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_7` Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_7` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0002_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.82,                    !- Vertex 1 Xcoordinate
    -2.153000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.82,                    !- Vertex 2 Xcoordinate
    -2.153000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.82,                    !- Vertex 3 Xcoordinate
    -4.530999999959022,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.82,                    !- Vertex 4 Xcoordinate
    -4.530999999959022,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_0` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.561,                   !- Vertex 1 Xcoordinate
    -4.516999999992549,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.561,                   !- Vertex 2 Xcoordinate
    -4.516999999992549,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561,                   !- Vertex 3 Xcoordinate
    -3.703000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561,                   !- Vertex 4 Xcoordinate
    -3.703000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0004_2,    !- Name
    wall,                     !- Surface Type
    Medium Exterior Wall,     !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.561,                   !- Vertex 1 Xcoordinate
    -4.525999999605119,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.561,                   !- Vertex 2 Xcoordinate
    -4.525999999605119,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561,                   !- Vertex 3 Xcoordinate
    -4.516999999992549,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561,                   !- Vertex 4 Xcoordinate
    -4.516999999992549,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.561,                   !- Vertex 1 Xcoordinate
    -3.703000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.561,                   !- Vertex 2 Xcoordinate
    -3.703000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561,                   !- Vertex 3 Xcoordinate
    -4.516999999992549,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561,                   !- Vertex 4 Xcoordinate
    -4.516999999992549,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_0` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.561000e+00,            !- Vertex 1 Xcoordinate
    -3.703,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.561000e+00,            !- Vertex 2 Xcoordinate
    -3.703,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.799000e+00,            !- Vertex 3 Xcoordinate
    -3.703,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.799000e+00,            !- Vertex 4 Xcoordinate
    -3.703,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.799000e+00,            !- Vertex 1 Xcoordinate
    -3.703,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.799000e+00,            !- Vertex 2 Xcoordinate
    -3.703,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.561000e+00,            !- Vertex 3 Xcoordinate
    -3.703,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.561000e+00,            !- Vertex 4 Xcoordinate
    -3.703,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `bathroom_0` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.799,                   !- Vertex 1 Xcoordinate
    -3.703000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.799,                   !- Vertex 2 Xcoordinate
    -3.703000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.799,                   !- Vertex 3 Xcoordinate
    -2.153000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.799,                   !- Vertex 4 Xcoordinate
    -2.153000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0006_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `shaft_3` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.799,                   !- Vertex 1 Xcoordinate
    -2.153000e+00,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.799,                   !- Vertex 2 Xcoordinate
    -2.153000e+00,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.799,                   !- Vertex 3 Xcoordinate
    -3.703000e+00,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.799,                   !- Vertex 4 Xcoordinate
    -3.703000e+00,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `shaft_3` Storey 0 Wall 0007_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `shaft_3` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0003_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -1.799000e+00,            !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.799000e+00,            !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.251000e+00,            !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.251000e+00,            !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block `bathroom_0` Storey 0 Wall 0005_1,    !- Name
    wall,                     !- Surface Type
    Medium Partitions,        !- Construction Name
    Block `bathroom_0` Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block `corridor_8` Storey 0 Wall 0003_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -5.590000e-01,            !- Vertex 1 Xcoordinate
    -2.153,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -5.590000e-01,            !- Vertex 2 Xcoordinate
    -2.153,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.799000e+00,            !- Vertex 3 Xcoordinate
    -2.153,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.799000e+00,            !- Vertex 4 Xcoordinate
    -2.153,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

WINDOW,
    Window__Block `kitchen_1` Storey 0 Wall 0001,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `kitchen_1` Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    0.8771999999999993,       !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    2.6316,                   !- Length
    1.5;                      !- Height

WINDOW,
    Window__Block `living_room_2` Storey 0 Wall 0003,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `living_room_2` Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.0015999999999998,       !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    3.0048,                   !- Length
    1.5;                      !- Height

WINDOW,
    Window__Block `bedroom_4` Storey 0 Wall 0003,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `bedroom_4` Storey 0 Wall 0003,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    0.8773999999999997,       !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    2.6322,                   !- Length
    1.5;                      !- Height

WINDOW,
    Window__Block `bedroom_6` Storey 0 Wall 0001,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `bedroom_6` Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.0015999999999998,       !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    3.0048,                   !- Length
    1.5;                      !- Height

WINDOW,
    Window__Block `balcony_9` Storey 0 Wall 0001,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `balcony_9` Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    1.912000e-01,             !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    0.5736000000000002,       !- Length
    1.5;                      !- Height

WINDOW,
    Window__Block `balcony_9` Storey 0 Wall 0002,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `balcony_9` Storey 0 Wall 0002,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    0.6495999999999995,       !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    1.9488,                   !- Length
    1.5;                      !- Height

WINDOW,
    Window__Block `bedroom_10` Storey 0 Wall 0001,    !- Name
    Sgl Clr 6mm,              !- Construction Name
    Block `bedroom_10` Storey 0 Wall 0001,    !- Building Surface Name
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    0.8704000000000001,       !- Starting X Coordinate
    0.75,                     !- Starting Z Coordinate
    2.6112,                   !- Length
    1.5;                      !- Height

DOOR:INTERZONE,
    Door__Block `bathroom_0` Storey 0 Wall 0005_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `bathroom_0` Storey 0 Wall 0005_1,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0003_3,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    2.480000e-01,             !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.7439999998547137,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0003_3,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0003_3,    !- Building Surface Name
    Door__Block `bathroom_0` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    2.480000e-01,             !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.7439999998547137,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `kitchen_1` Storey 0 Wall 0002_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `kitchen_1` Storey 0 Wall 0002_1,    !- Building Surface Name
    Door__Block `bedroom_6` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.5216000000014898,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    1.5648000000044704,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `bedroom_6` Storey 0 Wall 0004_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `bedroom_6` Storey 0 Wall 0004_1,    !- Building Surface Name
    Door__Block `kitchen_1` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.5216000000014898,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    1.5648000000044704,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `kitchen_1` Storey 0 Wall 0004_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `kitchen_1` Storey 0 Wall 0004_1,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.1301999999210235,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.3905999997630715,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0002_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0002_1,    !- Building Surface Name
    Door__Block `kitchen_1` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.1301999999210235,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.3905999997630715,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `living_room_2` Storey 0 Wall 0001_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `living_room_2` Storey 0 Wall 0001_1,    !- Building Surface Name
    Door__Block `bedroom_6` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    1.0015999998897314,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    3.0047999996691943,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `bedroom_6` Storey 0 Wall 0003_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `bedroom_6` Storey 0 Wall 0003_1,    !- Building Surface Name
    Door__Block `living_room_2` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    1.0015999998897314,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    3.0047999996691943,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `living_room_2` Storey 0 Wall 0004_2,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `living_room_2` Storey 0 Wall 0004_2,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.3830000000074505,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    1.1490000000223517,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0004_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0004_1,    !- Building Surface Name
    Door__Block `living_room_2` Storey 0 Wall 0004_2,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.3830000000074505,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    1.1490000000223517,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `living_room_2` Storey 0 Wall 0002_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `living_room_2` Storey 0 Wall 0002_1,    !- Building Surface Name
    Door__Block `balcony_9` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.887999999988824,        !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    2.6639999999664723,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `balcony_9` Storey 0 Wall 0006_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `balcony_9` Storey 0 Wall 0006_1,    !- Building Surface Name
    Door__Block `living_room_2` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.887999999988824,        !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    2.6639999999664723,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `bedroom_4` Storey 0 Wall 0002_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `bedroom_4` Storey 0 Wall 0002_1,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0006_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.4750000000000001,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    1.425,                    !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0006_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0006_1,    !- Building Surface Name
    Door__Block `bedroom_4` Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.4750000000000001,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    1.425,                    !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `storeroom_5` Storey 0 Wall 0001_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `storeroom_5` Storey 0 Wall 0001_1,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    3.250000e-01,             !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.975,                    !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0005_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0005_1,    !- Building Surface Name
    Door__Block `storeroom_5` Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    3.250000e-01,             !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.975,                    !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `bathroom_7` Storey 0 Wall 0005_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `bathroom_7` Storey 0 Wall 0005_1,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.3138000000268222,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.9414000000804662,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0003_1,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0003_1,    !- Building Surface Name
    Door__Block `bathroom_7` Storey 0 Wall 0005_1,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.3138000000268222,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.9414000000804662,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `corridor_8` Storey 0 Wall 0006_2,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `corridor_8` Storey 0 Wall 0006_2,    !- Building Surface Name
    Door__Block `bedroom_10` Storey 0 Wall 0002_3,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.2949999999254942,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.8849999997764826,       !- Length
    2.0999999999999996;       !- Height

DOOR:INTERZONE,
    Door__Block `bedroom_10` Storey 0 Wall 0002_3,    !- Name
    Medium Furnishings,       !- Construction Name
    Block `bedroom_10` Storey 0 Wall 0002_3,    !- Building Surface Name
    Door__Block `corridor_8` Storey 0 Wall 0006_2,    !- Outside Boundary Condition Object
    1,                        !- Multiplier
    0.2949999999254942,       !- Starting X Coordinate
    ,                         !- Starting Z Coordinate
    0.8849999997764826,       !- Length
    2.0999999999999996;       !- Height

AIRFLOWNETWORK:SIMULATIONCONTROL,
    Default,                  !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU,                !- Solver
    No,                       !- Allow Unsupported Zone Equipment
    No;                       !- Do Distribution Duct Sizing Calculation

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `balcony_9` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `bedroom_4` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `living_room_2` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `kitchen_1` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `bedroom_6` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `bedroom_10` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Block `corridor_8` Storey 0,    !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `balcony_9` Storey 0 Wall 0001,    !- Surface Name
    SimpleOpening__Window__Block `balcony_9` Storey 0 Wall 0001,    !- Leakage Component Name
    AFN_External_Node_SOUTH_balcony_9,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `balcony_9` Storey 0 Wall 0002,    !- Surface Name
    SimpleOpening__Window__Block `balcony_9` Storey 0 Wall 0002,    !- Leakage Component Name
    AFN_External_Node_EAST_balcony_9,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `balcony_9` Storey 0 Wall 0006_1,    !- Surface Name
    SimpleOpening__Door__Block `balcony_9` Storey 0 Wall 0006_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `bedroom_4` Storey 0 Wall 0003,    !- Surface Name
    SimpleOpening__Window__Block `bedroom_4` Storey 0 Wall 0003,    !- Leakage Component Name
    AFN_External_Node_NORTH_bedroom_4,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `bedroom_4` Storey 0 Wall 0002_1,    !- Surface Name
    SimpleOpening__Door__Block `bedroom_4` Storey 0 Wall 0002_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `living_room_2` Storey 0 Wall 0003,    !- Surface Name
    SimpleOpening__Window__Block `living_room_2` Storey 0 Wall 0003,    !- Leakage Component Name
    AFN_External_Node_NORTH_living_room_2,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `living_room_2` Storey 0 Wall 0002_1,    !- Surface Name
    SimpleOpening__Door__Block `living_room_2` Storey 0 Wall 0002_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `living_room_2` Storey 0 Wall 0004_2,    !- Surface Name
    SimpleOpening__Door__Block `living_room_2` Storey 0 Wall 0004_2,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `living_room_2` Storey 0 Wall 0001_1,    !- Surface Name
    SimpleOpening__Door__Block `living_room_2` Storey 0 Wall 0001_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `kitchen_1` Storey 0 Wall 0001,    !- Surface Name
    SimpleOpening__Window__Block `kitchen_1` Storey 0 Wall 0001,    !- Leakage Component Name
    AFN_External_Node_SOUTH_kitchen_1,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `kitchen_1` Storey 0 Wall 0002_1,    !- Surface Name
    SimpleOpening__Door__Block `kitchen_1` Storey 0 Wall 0002_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `kitchen_1` Storey 0 Wall 0004_1,    !- Surface Name
    SimpleOpening__Door__Block `kitchen_1` Storey 0 Wall 0004_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `bedroom_6` Storey 0 Wall 0001,    !- Surface Name
    SimpleOpening__Window__Block `bedroom_6` Storey 0 Wall 0001,    !- Leakage Component Name
    AFN_External_Node_SOUTH_bedroom_6,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `bedroom_6` Storey 0 Wall 0003_1,    !- Surface Name
    SimpleOpening__Door__Block `bedroom_6` Storey 0 Wall 0003_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `bedroom_6` Storey 0 Wall 0004_1,    !- Surface Name
    SimpleOpening__Door__Block `bedroom_6` Storey 0 Wall 0004_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Window__Block `bedroom_10` Storey 0 Wall 0001,    !- Surface Name
    SimpleOpening__Window__Block `bedroom_10` Storey 0 Wall 0001,    !- Leakage Component Name
    AFN_External_Node_SOUTH_bedroom_10,    !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `bedroom_10` Storey 0 Wall 0002_3,    !- Surface Name
    SimpleOpening__Door__Block `bedroom_10` Storey 0 Wall 0002_3,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `corridor_8` Storey 0 Wall 0006_1,    !- Surface Name
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0006_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `corridor_8` Storey 0 Wall 0006_2,    !- Surface Name
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0006_2,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `corridor_8` Storey 0 Wall 0004_1,    !- Surface Name
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0004_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Door__Block `corridor_8` Storey 0 Wall 0002_1,    !- Surface Name
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0002_1,    !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `balcony_9` Storey 0 Wall 0001,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `balcony_9` Storey 0 Wall 0002,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `balcony_9` Storey 0 Wall 0006_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `bedroom_4` Storey 0 Wall 0003,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `bedroom_4` Storey 0 Wall 0002_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `living_room_2` Storey 0 Wall 0003,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `living_room_2` Storey 0 Wall 0002_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `living_room_2` Storey 0 Wall 0004_2,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `living_room_2` Storey 0 Wall 0001_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `kitchen_1` Storey 0 Wall 0001,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `kitchen_1` Storey 0 Wall 0002_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `kitchen_1` Storey 0 Wall 0004_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `bedroom_6` Storey 0 Wall 0001,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `bedroom_6` Storey 0 Wall 0003_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `bedroom_6` Storey 0 Wall 0004_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Window__Block `bedroom_10` Storey 0 Wall 0001,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `bedroom_10` Storey 0 Wall 0002_3,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0006_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0006_2,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0004_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING,
    SimpleOpening__Door__Block `corridor_8` Storey 0 Wall 0002_1,    !- Name
    0.001,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0001,                   !- Minimum Density Difference for TwoWay Flow
    1;                        !- Discharge Coefficient

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_SOUTH_balcony_9,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_SOUTH,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_EAST_balcony_9,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_EAST,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_NORTH_bedroom_4,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_NORTH,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_NORTH_living_room_2,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_NORTH,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_SOUTH_kitchen_1,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_SOUTH,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_SOUTH_bedroom_6,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_SOUTH,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    AFN_External_Node_SOUTH_bedroom_10,    !- Name
    0,                        !- External Node Height
    AFN_Pressure_Coefficient_Values_SOUTH,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY,
    AFN_Wind_Directions_0,    !- Name
    0,                        !- Wind Direction 1
    30,                       !- Wind Direction 2
    60,                       !- Wind Direction 3
    90,                       !- Wind Direction 4
    120,                      !- Wind Direction 5
    150,                      !- Wind Direction 6
    180,                      !- Wind Direction 7
    210,                      !- Wind Direction 8
    240,                      !- Wind Direction 9
    270,                      !- Wind Direction 10
    300,                      !- Wind Direction 11
    330;                      !- Wind Direction 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    AFN_Pressure_Coefficient_Values_NORTH,    !- Name
    AFN_Wind_Directions_0,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.6,                      !- Wind Pressure Coefficient Value 1
    0.48,                     !- Wind Pressure Coefficient Value 2
    0.04,                     !- Wind Pressure Coefficient Value 3
    -0.56,                    !- Wind Pressure Coefficient Value 4
    -0.56,                    !- Wind Pressure Coefficient Value 5
    -0.42,                    !- Wind Pressure Coefficient Value 6
    -0.37,                    !- Wind Pressure Coefficient Value 7
    -0.42,                    !- Wind Pressure Coefficient Value 8
    -0.56,                    !- Wind Pressure Coefficient Value 9
    -0.56,                    !- Wind Pressure Coefficient Value 10
    0.04,                     !- Wind Pressure Coefficient Value 11
    0.48;                     !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    AFN_Pressure_Coefficient_Values_SOUTH,    !- Name
    AFN_Wind_Directions_0,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.37,                    !- Wind Pressure Coefficient Value 1
    -0.42,                    !- Wind Pressure Coefficient Value 2
    -0.56,                    !- Wind Pressure Coefficient Value 3
    -0.56,                    !- Wind Pressure Coefficient Value 4
    0.04,                     !- Wind Pressure Coefficient Value 5
    0.48,                     !- Wind Pressure Coefficient Value 6
    0.6,                      !- Wind Pressure Coefficient Value 7
    0.48,                     !- Wind Pressure Coefficient Value 8
    0.04,                     !- Wind Pressure Coefficient Value 9
    -0.56,                    !- Wind Pressure Coefficient Value 10
    -0.56,                    !- Wind Pressure Coefficient Value 11
    -0.42;                    !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    AFN_Pressure_Coefficient_Values_EAST,    !- Name
    AFN_Wind_Directions_0,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.56,                    !- Wind Pressure Coefficient Value 1
    0.04,                     !- Wind Pressure Coefficient Value 2
    0.48,                     !- Wind Pressure Coefficient Value 3
    0.6,                      !- Wind Pressure Coefficient Value 4
    0.48,                     !- Wind Pressure Coefficient Value 5
    0.04,                     !- Wind Pressure Coefficient Value 6
    -0.56,                    !- Wind Pressure Coefficient Value 7
    -0.56,                    !- Wind Pressure Coefficient Value 8
    -0.42,                    !- Wind Pressure Coefficient Value 9
    -0.37,                    !- Wind Pressure Coefficient Value 10
    -0.42,                    !- Wind Pressure Coefficient Value 11
    -0.56;                    !- Wind Pressure Coefficient Value 12

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    AFN_Pressure_Coefficient_Values_WEST,    !- Name
    AFN_Wind_Directions_0,    !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.56,                    !- Wind Pressure Coefficient Value 1
    -0.56,                    !- Wind Pressure Coefficient Value 2
    -0.42,                    !- Wind Pressure Coefficient Value 3
    -0.37,                    !- Wind Pressure Coefficient Value 4
    -0.42,                    !- Wind Pressure Coefficient Value 5
    -0.56,                    !- Wind Pressure Coefficient Value 6
    -0.56,                    !- Wind Pressure Coefficient Value 7
    0.04,                     !- Wind Pressure Coefficient Value 8
    0.48,                     !- Wind Pressure Coefficient Value 9
    0.6,                      !- Wind Pressure Coefficient Value 10
    0.48,                     !- Wind Pressure Coefficient Value 11
    0.04;                     !- Wind Pressure Coefficient Value 12

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Volume,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Mixing Volume,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Node Total Pressure,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Node Wind Pressure,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Gain Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Mixing Sensible Heat Loss Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Sensible Heat Gain Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Sensible Heat Loss Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Zone Ventilation Air Change Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Linkage Node 1 to Node 2 Volume Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Linkage Node 2 to Node 1 Volume Flow Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    AFN Surface Venting Availability Status,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:SQLITE,
    Simple,                   !- Option Type
    UseOutputControlTableStyle;    !- Unit Conversion for Tabular Data